[{"id":"iec60287-1-1-table1/r1/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":1,"column":"c1","row_label":"铜导体","axes":{"material":"copper"},"column_conditions":{},"column_header":{"name":"20 ℃电阻率","unit":"Ω·m"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"copper","material_role":"conductor"},"quantity":{"key":"resistivity_20_ohm_m","name":"20 ℃电阻率","dimension":"resistivity","unit":"Ω·m"},"value":1.7241e-08,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r1/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":1,"column":"c2","row_label":"铜导体","axes":{"material":"copper"},"column_conditions":{},"column_header":{"name":"20 ℃温度系数","unit":"K⁻¹"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"copper","material_role":"conductor"},"quantity":{"key":"temperature_coefficient_20_per_k","name":"20 ℃温度系数","dimension":"temperature_coefficient","unit":"K⁻¹"},"value":0.00393,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r2/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":2,"column":"c1","row_label":"铝导体","axes":{"material":"aluminium_conductor"},"column_conditions":{},"column_header":{"name":"20 ℃电阻率","unit":"Ω·m"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"aluminium","material_role":"conductor"},"quantity":{"key":"resistivity_20_ohm_m","name":"20 ℃电阻率","dimension":"resistivity","unit":"Ω·m"},"value":2.8264e-08,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r2/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":2,"column":"c2","row_label":"铝导体","axes":{"material":"aluminium_conductor"},"column_conditions":{},"column_header":{"name":"20 ℃温度系数","unit":"K⁻¹"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"aluminium","material_role":"conductor"},"quantity":{"key":"temperature_coefficient_20_per_k","name":"20 ℃温度系数","dimension":"temperature_coefficient","unit":"K⁻¹"},"value":0.00403,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r3/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":3,"column":"c1","row_label":"铅或铅合金护套与铠装","axes":{"material":"lead_or_lead_alloy"},"column_conditions":{},"column_header":{"name":"20 ℃电阻率","unit":"Ω·m"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"lead_or_lead_alloy","material_role":"sheaths_and_armour"},"quantity":{"key":"resistivity_20_ohm_m","name":"20 ℃电阻率","dimension":"resistivity","unit":"Ω·m"},"value":2.14e-07,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r3/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":3,"column":"c2","row_label":"铅或铅合金护套与铠装","axes":{"material":"lead_or_lead_alloy"},"column_conditions":{},"column_header":{"name":"20 ℃温度系数","unit":"K⁻¹"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"lead_or_lead_alloy","material_role":"sheaths_and_armour"},"quantity":{"key":"temperature_coefficient_20_per_k","name":"20 ℃温度系数","dimension":"temperature_coefficient","unit":"K⁻¹"},"value":0.004,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r4/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":4,"column":"c1","row_label":"钢护套与铠装","axes":{"material":"steel"},"column_conditions":{},"column_header":{"name":"20 ℃电阻率","unit":"Ω·m"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"steel","material_role":"sheaths_and_armour"},"quantity":{"key":"resistivity_20_ohm_m","name":"20 ℃电阻率","dimension":"resistivity","unit":"Ω·m"},"value":1.38e-07,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r4/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":4,"column":"c2","row_label":"钢护套与铠装","axes":{"material":"steel"},"column_conditions":{},"column_header":{"name":"20 ℃温度系数","unit":"K⁻¹"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"steel","material_role":"sheaths_and_armour"},"quantity":{"key":"temperature_coefficient_20_per_k","name":"20 ℃温度系数","dimension":"temperature_coefficient","unit":"K⁻¹"},"value":0.0045,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r5/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":5,"column":"c1","row_label":"青铜护套与铠装","axes":{"material":"bronze"},"column_conditions":{},"column_header":{"name":"20 ℃电阻率","unit":"Ω·m"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"bronze","material_role":"sheaths_and_armour"},"quantity":{"key":"resistivity_20_ohm_m","name":"20 ℃电阻率","dimension":"resistivity","unit":"Ω·m"},"value":3.5e-08,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r5/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":5,"column":"c2","row_label":"青铜护套与铠装","axes":{"material":"bronze"},"column_conditions":{},"column_header":{"name":"20 ℃温度系数","unit":"K⁻¹"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"bronze","material_role":"sheaths_and_armour"},"quantity":{"key":"temperature_coefficient_20_per_k","name":"20 ℃温度系数","dimension":"temperature_coefficient","unit":"K⁻¹"},"value":0.003,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r6/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":6,"column":"c1","row_label":"不锈钢护套与铠装","axes":{"material":"stainless_steel"},"column_conditions":{},"column_header":{"name":"20 ℃电阻率","unit":"Ω·m"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"stainless_steel","material_role":"sheaths_and_armour"},"quantity":{"key":"resistivity_20_ohm_m","name":"20 ℃电阻率","dimension":"resistivity","unit":"Ω·m"},"value":7e-07,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r6/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":6,"column":"c2","row_label":"不锈钢护套与铠装","axes":{"material":"stainless_steel"},"column_conditions":{},"column_header":{"name":"20 ℃温度系数","unit":"K⁻¹"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"stainless_steel","material_role":"sheaths_and_armour"},"quantity":{"key":"temperature_coefficient_20_per_k","name":"20 ℃温度系数","dimension":"temperature_coefficient","unit":"K⁻¹"},"value":"可忽略","semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r7/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":7,"column":"c1","row_label":"铝护套与铠装","axes":{"material":"aluminium_sheath"},"column_conditions":{},"column_header":{"name":"20 ℃电阻率","unit":"Ω·m"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"aluminium","material_role":"sheaths_and_armour"},"quantity":{"key":"resistivity_20_ohm_m","name":"20 ℃电阻率","dimension":"resistivity","unit":"Ω·m"},"value":2.84e-08,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table1/r7/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.2; 5.3.1; 5.4.1","table":"Table 1","title":"电阻率与温度系数","row":7,"column":"c2","row_label":"铝护套与铠装","axes":{"material":"aluminium_sheath"},"column_conditions":{},"column_header":{"name":"20 ℃温度系数","unit":"K⁻¹"},"printed_page":35,"pdf_page":83,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"reference_temperature_k":293.15,"material":"aluminium","material_role":"sheaths_and_armour"},"quantity":{"key":"temperature_coefficient_20_per_k","name":"20 ℃温度系数","dimension":"temperature_coefficient","unit":"K⁻¹"},"value":0.00403,"semantic":"standard_reference","criterion":"reference_value","limitations":["Resistivity at 20 °C; temperature coefficient per K at 20 °C.","Copper conductor values from IEC 60028; aluminium conductor values from IEC 60889."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table1","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r1/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":1,"column":"c1","row_label":"铜实心圆导体","axes":{"conductor_family":"copper","conductor_type":"Round, solid","insulation_system":"All"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, solid","insulation_system":"All","conductor_material":"copper"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":1,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r1/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":1,"column":"c2","row_label":"铜实心圆导体","axes":{"conductor_family":"copper","conductor_type":"Round, solid","insulation_system":"All"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, solid","insulation_system":"All","conductor_material":"copper"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":1,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r2/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":2,"column":"c1","row_label":"铜绞合圆导体；流体/纸/PPL","axes":{"conductor_family":"copper","conductor_type":"Round, stranded","insulation_system":"Fluid or paper or PPL"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, stranded","insulation_system":"Fluid or paper or PPL","conductor_material":"copper"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":1,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r2/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":2,"column":"c2","row_label":"铜绞合圆导体；流体/纸/PPL","axes":{"conductor_family":"copper","conductor_type":"Round, stranded","insulation_system":"Fluid or paper or PPL"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, stranded","insulation_system":"Fluid or paper or PPL","conductor_material":"copper"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":0.8,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r3/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":3,"column":"c1","row_label":"铜绞合圆导体；挤包/矿物","axes":{"conductor_family":"copper","conductor_type":"Round, stranded","insulation_system":"Extruded or Mineral"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, stranded","insulation_system":"Extruded or Mineral","conductor_material":"copper"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":1,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r3/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":3,"column":"c2","row_label":"铜绞合圆导体；挤包/矿物","axes":{"conductor_family":"copper","conductor_type":"Round, stranded","insulation_system":"Extruded or Mineral"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, stranded","insulation_system":"Extruded or Mineral","conductor_material":"copper"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":1,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r4/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":4,"column":"c1","row_label":"铜分割圆导体；流体/纸/PPL","axes":{"conductor_family":"copper","conductor_type":"Round, Milliken","insulation_system":"Fluid or paper or PPL"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, Milliken","insulation_system":"Fluid or paper or PPL","conductor_material":"copper"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":0.435,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r4/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":4,"column":"c2","row_label":"铜分割圆导体；流体/纸/PPL","axes":{"conductor_family":"copper","conductor_type":"Round, Milliken","insulation_system":"Fluid or paper or PPL"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, Milliken","insulation_system":"Fluid or paper or PPL","conductor_material":"copper"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":0.37,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r5/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":5,"column":"c1","row_label":"铜绝缘单丝分割圆导体","axes":{"conductor_family":"copper","conductor_type":"Round, Milliken, insulated wires","insulation_system":"Extruded"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, Milliken, insulated wires","insulation_system":"Extruded","conductor_material":"copper"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":0.35,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r5/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":5,"column":"c2","row_label":"铜绝缘单丝分割圆导体","axes":{"conductor_family":"copper","conductor_type":"Round, Milliken, insulated wires","insulation_system":"Extruded"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, Milliken, insulated wires","insulation_system":"Extruded","conductor_material":"copper"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":0.2,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r6/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":6,"column":"c1","row_label":"铜裸单向单丝分割圆导体","axes":{"conductor_family":"copper","conductor_type":"Round, Milliken, bare uni-directional wires","insulation_system":"Extruded"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, Milliken, bare uni-directional wires","insulation_system":"Extruded","conductor_material":"copper"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":0.62,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r6/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":6,"column":"c2","row_label":"铜裸单向单丝分割圆导体","axes":{"conductor_family":"copper","conductor_type":"Round, Milliken, bare uni-directional wires","insulation_system":"Extruded"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, Milliken, bare uni-directional wires","insulation_system":"Extruded","conductor_material":"copper"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":0.37,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r7/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":7,"column":"c1","row_label":"铜裸双向单丝分割圆导体","axes":{"conductor_family":"copper","conductor_type":"Round, Milliken, bare bi-directional wires","insulation_system":"Extruded"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, Milliken, bare bi-directional wires","insulation_system":"Extruded","conductor_material":"copper"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":0.8,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r7/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":7,"column":"c2","row_label":"铜裸双向单丝分割圆导体","axes":{"conductor_family":"copper","conductor_type":"Round, Milliken, bare bi-directional wires","insulation_system":"Extruded"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, Milliken, bare bi-directional wires","insulation_system":"Extruded","conductor_material":"copper"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":0.37,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r8/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":8,"column":"c1","row_label":"铜空心螺旋绞导体","axes":{"conductor_family":"copper","conductor_type":"Hollow, helical stranded","insulation_system":"All"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Hollow, helical stranded","insulation_system":"All","conductor_material":"copper"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":"a","semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":"formula descriptor retained; not executed"},"value_details":{"table_id":"iec60287-1-1-table2","column":"ks","symbol":"ks","status":"not_executed","formula_text":"ks = ((dc' - di)/(dc' + di)) × ((dc' + 2di)/(dc' + di))²","variables":[{"name":"di","description":"inside diameter / central duct","unit":"mm"},{"name":"dc_prime","description":"outside diameter of equivalent solid conductor with same central duct","unit":"mm"}],"source_locator":"Table 2 footnote a; printed p.36/PDF p.84"}},{"id":"iec60287-1-1-table2/r8/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":8,"column":"c2","row_label":"铜空心螺旋绞导体","axes":{"conductor_family":"copper","conductor_type":"Hollow, helical stranded","insulation_system":"All"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Hollow, helical stranded","insulation_system":"All","conductor_material":"copper"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":0.8,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r9/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":9,"column":"c1","row_label":"铜扇形导体；流体/纸/PPL","axes":{"conductor_family":"copper","conductor_type":"Sector-shaped","insulation_system":"Fluid or paper or PPL"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Sector-shaped","insulation_system":"Fluid or paper or PPL","conductor_material":"copper"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":1,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r9/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":9,"column":"c2","row_label":"铜扇形导体；流体/纸/PPL","axes":{"conductor_family":"copper","conductor_type":"Sector-shaped","insulation_system":"Fluid or paper or PPL"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Sector-shaped","insulation_system":"Fluid or paper or PPL","conductor_material":"copper"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":0.8,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r10/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":10,"column":"c1","row_label":"铜扇形导体；挤包/矿物","axes":{"conductor_family":"copper","conductor_type":"Sector-shaped","insulation_system":"Extruded or Mineral"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Sector-shaped","insulation_system":"Extruded or Mineral","conductor_material":"copper"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":1,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r10/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":10,"column":"c2","row_label":"铜扇形导体；挤包/矿物","axes":{"conductor_family":"copper","conductor_type":"Sector-shaped","insulation_system":"Extruded or Mineral"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Sector-shaped","insulation_system":"Extruded or Mineral","conductor_material":"copper"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":1,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r11/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":11,"column":"c1","row_label":"铝实心圆导体","axes":{"conductor_family":"aluminium","conductor_type":"Round, solid","insulation_system":"All"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, solid","insulation_system":"All","conductor_material":"aluminium"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":1,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r11/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":11,"column":"c2","row_label":"铝实心圆导体","axes":{"conductor_family":"aluminium","conductor_type":"Round, solid","insulation_system":"All"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, solid","insulation_system":"All","conductor_material":"aluminium"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":1,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r12/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":12,"column":"c1","row_label":"铝绞合圆导体","axes":{"conductor_family":"aluminium","conductor_type":"Round, stranded","insulation_system":"All"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, stranded","insulation_system":"All","conductor_material":"aluminium"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":1,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r12/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":12,"column":"c2","row_label":"铝绞合圆导体","axes":{"conductor_family":"aluminium","conductor_type":"Round, stranded","insulation_system":"All"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round, stranded","insulation_system":"All","conductor_material":"aluminium"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":0.8,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r13/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":13,"column":"c1","row_label":"铝分割圆导体","axes":{"conductor_family":"aluminium","conductor_type":"Round Milliken","insulation_system":"All"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round Milliken","insulation_system":"All","conductor_material":"aluminium"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":0.25,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r13/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":13,"column":"c2","row_label":"铝分割圆导体","axes":{"conductor_family":"aluminium","conductor_type":"Round Milliken","insulation_system":"All"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Round Milliken","insulation_system":"All","conductor_material":"aluminium"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":0.15,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table2/r14/c1","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":14,"column":"c1","row_label":"铝空心螺旋绞导体","axes":{"conductor_family":"aluminium","conductor_type":"Hollow, helical stranded","insulation_system":"All"},"column_conditions":{},"column_header":{"name":"集肤效应系数 ks","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Hollow, helical stranded","insulation_system":"All","conductor_material":"aluminium"},"quantity":{"key":"ks","name":"集肤效应系数 ks","dimension":"dimensionless","unit":"1"},"value":"a","semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":"formula descriptor retained; not executed"},"value_details":{"table_id":"iec60287-1-1-table2","column":"ks","symbol":"ks","status":"not_executed","formula_text":"ks = ((dc' - di)/(dc' + di)) × ((dc' + 2di)/(dc' + di))²","variables":[{"name":"di","description":"inside diameter / central duct","unit":"mm"},{"name":"dc_prime","description":"outside diameter of equivalent solid conductor with same central duct","unit":"mm"}],"source_locator":"Table 2 footnote a; printed p.36/PDF p.84"}},{"id":"iec60287-1-1-table2/r14/c2","standard":"IEC 60287-1-1","edition":"2023","clause":"5.1.3; 5.1.4; 5.1.5","table":"Table 2","title":"集肤与邻近效应系数","row":14,"column":"c2","row_label":"铝空心螺旋绞导体","axes":{"conductor_family":"aluminium","conductor_type":"Hollow, helical stranded","insulation_system":"All"},"column_conditions":{},"column_header":{"name":"邻近效应系数 kp","unit":"1"},"printed_page":36,"pdf_page":84,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"conductor_type":"Hollow, helical stranded","insulation_system":"All","conductor_material":"aluminium"},"quantity":{"key":"kp","name":"邻近效应系数 kp","dimension":"dimensionless","unit":"1"},"value":0.8,"semantic":"standard_reference","criterion":"reference_value","limitations":["Note 1: large stranded conductor values derive from CIGRE TB 272; different constructions/sizes may have different ks/kp.","Note 2: ks for round Milliken insulated wires is a limiting value covering insulation methods.","Note 3: hollow helical stranded ks applies to keystone conductors.","Footnote b: measured or more conservative values only by manufacturer-user agreement.","Footnote a: hollow helical stranded ks uses formula descriptor; no scalar execution without di and dc_prime."],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table2","methods":[{"id":"pdf-text-layer","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF文字层抽取；官方正文页"},{"id":"pdf-page-image","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"独立PDF页面图像逐格核查；Table 2页84图像确认表号和值"}],"note":""}},{"id":"iec60287-1-1-table3/r1/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":1,"column":"relative_permittivity","row_label":"insulation=impregnated_paper、cable_construction=solid_non_draining","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"impregnated_paper","cable_construction":"solid_non_draining"},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":4,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r1/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":1,"column":"tan_delta","row_label":"insulation=impregnated_paper、cable_construction=solid_non_draining","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"impregnated_paper","cable_construction":"solid_non_draining"},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.01,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r2/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":2,"column":"relative_permittivity","row_label":"insulation=oil_impregnated_paper、cable_construction=self_contained_oil_filled、u0_v={'gt': 0, 'lte': 36000}","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"oil_impregnated_paper","cable_construction":"self_contained_oil_filled","u0_v":{"gt":0,"lte":36000}},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":3.6,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r2/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":2,"column":"tan_delta","row_label":"insulation=oil_impregnated_paper、cable_construction=self_contained_oil_filled、u0_v={'gt': 0, 'lte': 36000}","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"oil_impregnated_paper","cable_construction":"self_contained_oil_filled","u0_v":{"gt":0,"lte":36000}},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.0035,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r3/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":3,"column":"relative_permittivity","row_label":"insulation=oil_impregnated_paper、cable_construction=self_contained_oil_filled、u0_v={'gt': 36000, 'lte': 87000}","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"oil_impregnated_paper","cable_construction":"self_contained_oil_filled","u0_v":{"gt":36000,"lte":87000}},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":3.6,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r3/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":3,"column":"tan_delta","row_label":"insulation=oil_impregnated_paper、cable_construction=self_contained_oil_filled、u0_v={'gt': 36000, 'lte': 87000}","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"oil_impregnated_paper","cable_construction":"self_contained_oil_filled","u0_v":{"gt":36000,"lte":87000}},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.0033,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r4/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":4,"column":"relative_permittivity","row_label":"insulation=oil_impregnated_paper、cable_construction=self_contained_oil_filled、u0_v={'gt': 87000, 'lte': 160000}","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"oil_impregnated_paper","cable_construction":"self_contained_oil_filled","u0_v":{"gt":87000,"lte":160000}},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":3.5,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r4/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":4,"column":"tan_delta","row_label":"insulation=oil_impregnated_paper、cable_construction=self_contained_oil_filled、u0_v={'gt': 87000, 'lte': 160000}","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"oil_impregnated_paper","cable_construction":"self_contained_oil_filled","u0_v":{"gt":87000,"lte":160000}},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.003,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r5/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":5,"column":"relative_permittivity","row_label":"insulation=oil_impregnated_paper、cable_construction=self_contained_oil_filled、u0_v={'gt': 160000, 'lte': 220000}","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"oil_impregnated_paper","cable_construction":"self_contained_oil_filled","u0_v":{"gt":160000,"lte":220000}},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":3.5,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r5/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":5,"column":"tan_delta","row_label":"insulation=oil_impregnated_paper、cable_construction=self_contained_oil_filled、u0_v={'gt': 160000, 'lte': 220000}","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"oil_impregnated_paper","cable_construction":"self_contained_oil_filled","u0_v":{"gt":160000,"lte":220000}},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.0028,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r6/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":6,"column":"relative_permittivity","row_label":"insulation=impregnated_paper、cable_construction=oil_pressure","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"impregnated_paper","cable_construction":"oil_pressure"},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":3.7,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r6/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":6,"column":"tan_delta","row_label":"insulation=impregnated_paper、cable_construction=oil_pressure","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"impregnated_paper","cable_construction":"oil_pressure"},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.0045,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r7/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":7,"column":"relative_permittivity","row_label":"insulation=impregnated_paper、cable_construction=external_gas_pressure","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"impregnated_paper","cable_construction":"external_gas_pressure"},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":3.6,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r7/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":7,"column":"tan_delta","row_label":"insulation=impregnated_paper、cable_construction=external_gas_pressure","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"impregnated_paper","cable_construction":"external_gas_pressure"},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.004,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r8/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":8,"column":"relative_permittivity","row_label":"insulation=impregnated_paper、cable_construction=internal_gas_pressure","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"impregnated_paper","cable_construction":"internal_gas_pressure"},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":3.4,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r8/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":8,"column":"tan_delta","row_label":"insulation=impregnated_paper、cable_construction=internal_gas_pressure","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"impregnated_paper","cable_construction":"internal_gas_pressure"},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.0045,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r9/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":9,"column":"relative_permittivity","row_label":"insulation=PPL、u0_v={'gte': 63000}、u_v={'gte': 110000}","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"PPL","u0_v":{"gte":63000},"u_v":{"gte":110000}},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":2.8,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r9/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":9,"column":"tan_delta","row_label":"insulation=PPL、u0_v={'gte': 63000}、u_v={'gte': 110000}","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"PPL","u0_v":{"gte":63000},"u_v":{"gte":110000}},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.0014,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r10/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":10,"column":"relative_permittivity","row_label":"insulation=butyl_rubber","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"butyl_rubber"},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":4,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r10/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":10,"column":"tan_delta","row_label":"insulation=butyl_rubber","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"butyl_rubber"},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.05,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r11/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":11,"column":"relative_permittivity","row_label":"insulation=EPR、u0_v={'lte': 18000}、u_v={'lte': 30000}","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"EPR","u0_v":{"lte":18000},"u_v":{"lte":30000}},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":3,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r11/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":11,"column":"tan_delta","row_label":"insulation=EPR、u0_v={'lte': 18000}、u_v={'lte': 30000}","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"EPR","u0_v":{"lte":18000},"u_v":{"lte":30000}},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.02,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r12/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":12,"column":"relative_permittivity","row_label":"insulation=EPR、u0_v={'gt': 18000}、u_v={'gt': 30000}","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"EPR","u0_v":{"gt":18000},"u_v":{"gt":30000}},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":3,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r12/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":12,"column":"tan_delta","row_label":"insulation=EPR、u0_v={'gt': 18000}、u_v={'gt': 30000}","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"EPR","u0_v":{"gt":18000},"u_v":{"gt":30000}},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.005,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r13/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":13,"column":"relative_permittivity","row_label":"insulation=PVC","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"PVC"},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":8,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r13/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":13,"column":"tan_delta","row_label":"insulation=PVC","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"PVC"},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.1,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r14/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":14,"column":"relative_permittivity","row_label":"insulation=PE、polyethylene_density={'in': ['HD', 'LD']}","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"PE","polyethylene_density":{"in":["HD","LD"]}},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":2.3,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r14/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":14,"column":"tan_delta","row_label":"insulation=PE、polyethylene_density={'in': ['HD', 'LD']}","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"PE","polyethylene_density":{"in":["HD","LD"]}},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.001,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r15/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":15,"column":"relative_permittivity","row_label":"insulation=XLPE、filler=unfilled、u0_v={'lte': 18000}、u_v={'lte': 30000}","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"XLPE","filler":"unfilled","u0_v":{"lte":18000},"u_v":{"lte":30000}},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":2.5,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r15/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":15,"column":"tan_delta","row_label":"insulation=XLPE、filler=unfilled、u0_v={'lte': 18000}、u_v={'lte': 30000}","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"XLPE","filler":"unfilled","u0_v":{"lte":18000},"u_v":{"lte":30000}},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.004,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r16/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":16,"column":"relative_permittivity","row_label":"insulation=XLPE、filler=unfilled、u0_v={'gt': 18000}、u_v={'gt': 30000}","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"XLPE","filler":"unfilled","u0_v":{"gt":18000},"u_v":{"gt":30000}},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":2.5,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r16/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":16,"column":"tan_delta","row_label":"insulation=XLPE、filler=unfilled、u0_v={'gt': 18000}、u_v={'gt': 30000}","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"XLPE","filler":"unfilled","u0_v":{"gt":18000},"u_v":{"gt":30000}},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.001,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r17/relative_permittivity","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":17,"column":"relative_permittivity","row_label":"insulation=XLPE、filler=filled、u0_v={'gt': 18000}、u_v={'gt': 30000}","axes":{},"column_conditions":{},"column_header":{"name":"介电常数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"XLPE","filler":"filled","u0_v":{"gt":18000},"u_v":{"gt":30000}},"quantity":{"key":"relative_permittivity","name":"介电常数","dimension":"dimensionless","unit":"1"},"value":3.0,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table3/r17/tan_delta","standard":"IEC 60287-1-1","edition":"2023","clause":"5.2","table":"Table 3","title":"高压和中压电缆绝缘介电常数与损耗角正切","row":17,"column":"tan_delta","row_label":"insulation=XLPE、filler=filled、u0_v={'gt': 18000}、u_v={'gt': 30000}","axes":{},"column_conditions":{},"column_header":{"name":"损耗角正切","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"current_system":"AC","temperature_basis":"maximum_permissible","insulation":"XLPE","filler":"filled","u0_v":{"gt":18000},"u_v":{"gt":30000}},"quantity":{"key":"tan_delta","name":"损耗角正切","dimension":"dimensionless","unit":"1"},"value":0.005,"semantic":"standard_parameter","criterion":"parameter","limitations":["最大允许温度下安全参数，仅用于对应电缆类型及原表电压等级；不自动选择介质损耗计算分支。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table3","methods":[{"page":85,"id":"pdftotext -layout","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdftotext -layout；完整原表逐格比对。"},{"page":85,"id":"rendered PNG transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered PNG transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table4/r1/sigma","standard":"IEC 60287-1-1","edition":"2023","clause":"","table":"Table 4","title":"电缆表面太阳辐射吸收系数","row":1,"column":"sigma","row_label":"surface_material=bitumen_or_jute","axes":{},"column_conditions":{},"column_header":{"name":"太阳辐射吸收系数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"surface_material":"bitumen_or_jute"},"quantity":{"key":"sigma","name":"太阳辐射吸收系数","dimension":"dimensionless","unit":"1"},"value":0.8,"semantic":"standard_parameter","criterion":"parameter","limitations":["按实际最外表面材料选择太阳辐射吸收系数，不按绝缘材料替代。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table4","methods":[{"page":85,"id":"pdf_text","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdf_text；完整原表逐格比对。"},{"page":85,"id":"rendered_PNG_transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered_PNG_transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table4/r2/sigma","standard":"IEC 60287-1-1","edition":"2023","clause":"","table":"Table 4","title":"电缆表面太阳辐射吸收系数","row":2,"column":"sigma","row_label":"surface_material=polychloroprene","axes":{},"column_conditions":{},"column_header":{"name":"太阳辐射吸收系数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"surface_material":"polychloroprene"},"quantity":{"key":"sigma","name":"太阳辐射吸收系数","dimension":"dimensionless","unit":"1"},"value":0.8,"semantic":"standard_parameter","criterion":"parameter","limitations":["按实际最外表面材料选择太阳辐射吸收系数，不按绝缘材料替代。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table4","methods":[{"page":85,"id":"pdf_text","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdf_text；完整原表逐格比对。"},{"page":85,"id":"rendered_PNG_transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered_PNG_transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table4/r3/sigma","standard":"IEC 60287-1-1","edition":"2023","clause":"","table":"Table 4","title":"电缆表面太阳辐射吸收系数","row":3,"column":"sigma","row_label":"surface_material=PVC","axes":{},"column_conditions":{},"column_header":{"name":"太阳辐射吸收系数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"surface_material":"PVC"},"quantity":{"key":"sigma","name":"太阳辐射吸收系数","dimension":"dimensionless","unit":"1"},"value":0.6,"semantic":"standard_parameter","criterion":"parameter","limitations":["按实际最外表面材料选择太阳辐射吸收系数，不按绝缘材料替代。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table4","methods":[{"page":85,"id":"pdf_text","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdf_text；完整原表逐格比对。"},{"page":85,"id":"rendered_PNG_transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered_PNG_transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table4/r4/sigma","standard":"IEC 60287-1-1","edition":"2023","clause":"","table":"Table 4","title":"电缆表面太阳辐射吸收系数","row":4,"column":"sigma","row_label":"surface_material=PE","axes":{},"column_conditions":{},"column_header":{"name":"太阳辐射吸收系数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"surface_material":"PE"},"quantity":{"key":"sigma","name":"太阳辐射吸收系数","dimension":"dimensionless","unit":"1"},"value":0.4,"semantic":"standard_parameter","criterion":"parameter","limitations":["按实际最外表面材料选择太阳辐射吸收系数，不按绝缘材料替代。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table4","methods":[{"page":85,"id":"pdf_text","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdf_text；完整原表逐格比对。"},{"page":85,"id":"rendered_PNG_transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered_PNG_transcription；完整原表逐格比对。"}],"note":""}},{"id":"iec60287-1-1-table4/r5/sigma","standard":"IEC 60287-1-1","edition":"2023","clause":"","table":"Table 4","title":"电缆表面太阳辐射吸收系数","row":5,"column":"sigma","row_label":"surface_material=lead","axes":{},"column_conditions":{},"column_header":{"name":"太阳辐射吸收系数","unit":"1"},"printed_page":37,"pdf_page":85,"source_file":"iec60287-1-1{ed3.0.CMV}en.pdf","source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","conditions":{"surface_material":"lead"},"quantity":{"key":"sigma","name":"太阳辐射吸收系数","dimension":"dimensionless","unit":"1"},"value":0.6,"semantic":"standard_parameter","criterion":"parameter","limitations":["按实际最外表面材料选择太阳辐射吸收系数，不按绝缘材料替代。"],"verification":{"status":"verified","evidence_id":"iec60287-1-1-table4","methods":[{"page":85,"id":"pdf_text","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"pdf_text；完整原表逐格比对。"},{"page":85,"id":"rendered_PNG_transcription","independent":true,"source_sha256":"b300bb2bea52ce64e24c8137193559d7ee4cc04013ec4122357a2625e868a327","description":"rendered_PNG_transcription；完整原表逐格比对。"}],"note":""}}]
