[{"id":"sc-material-constants/r1/K","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":1,"column":"K","row_label":"Copper (conductors)","axes":{},"column_conditions":{},"column_header":{"name":"材料常数 K","unit":"A·s^0.5/mm²"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"copper","material_role":"conductor"},"quantity":{"key":"short_circuit_material_k","name":"材料常数 K","dimension":"current_time_per_area","unit":"A·s^0.5/mm²"},"value":226,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r1/beta","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":1,"column":"beta","row_label":"Copper (conductors)","axes":{},"column_conditions":{},"column_header":{"name":"0 ℃电阻温度系数倒数 β","unit":"K"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"copper","material_role":"conductor"},"quantity":{"key":"resistance_temperature_coefficient_reciprocal_0c","name":"0 ℃电阻温度系数倒数 β","dimension":"temperature","unit":"K"},"value":234.5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r1/sigma_c","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":1,"column":"sigma_c","row_label":"Copper (conductors)","axes":{},"column_conditions":{},"column_header":{"name":"20 ℃载流部件体积热容 σc","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"copper","material_role":"conductor"},"quantity":{"key":"volumetric_heat_capacity_20c","name":"20 ℃载流部件体积热容 σc","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":3450000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r1/rho20","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":1,"column":"rho20","row_label":"Copper (conductors)","axes":{},"column_conditions":{},"column_header":{"name":"20 ℃电阻率 ρ20","unit":"Ω·m"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"copper","material_role":"conductor"},"quantity":{"key":"electrical_resistivity_20c","name":"20 ℃电阻率 ρ20","dimension":"electrical_resistivity","unit":"Ω·m"},"value":1.7241e-08,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r2/K","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":2,"column":"K","row_label":"Aluminium (conductors)","axes":{},"column_conditions":{},"column_header":{"name":"材料常数 K","unit":"A·s^0.5/mm²"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"aluminium","material_role":"conductor"},"quantity":{"key":"short_circuit_material_k","name":"材料常数 K","dimension":"current_time_per_area","unit":"A·s^0.5/mm²"},"value":148,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r2/beta","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":2,"column":"beta","row_label":"Aluminium (conductors)","axes":{},"column_conditions":{},"column_header":{"name":"0 ℃电阻温度系数倒数 β","unit":"K"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"aluminium","material_role":"conductor"},"quantity":{"key":"resistance_temperature_coefficient_reciprocal_0c","name":"0 ℃电阻温度系数倒数 β","dimension":"temperature","unit":"K"},"value":228,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r2/sigma_c","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":2,"column":"sigma_c","row_label":"Aluminium (conductors)","axes":{},"column_conditions":{},"column_header":{"name":"20 ℃载流部件体积热容 σc","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"aluminium","material_role":"conductor"},"quantity":{"key":"volumetric_heat_capacity_20c","name":"20 ℃载流部件体积热容 σc","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2500000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r2/rho20","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":2,"column":"rho20","row_label":"Aluminium (conductors)","axes":{},"column_conditions":{},"column_header":{"name":"20 ℃电阻率 ρ20","unit":"Ω·m"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"aluminium","material_role":"conductor"},"quantity":{"key":"electrical_resistivity_20c","name":"20 ℃电阻率 ρ20","dimension":"electrical_resistivity","unit":"Ω·m"},"value":2.8264e-08,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r3/K","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":3,"column":"K","row_label":"Lead or lead alloy (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"材料常数 K","unit":"A·s^0.5/mm²"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"lead_or_lead_alloy","material_role":"sheath_screen_armour"},"quantity":{"key":"short_circuit_material_k","name":"材料常数 K","dimension":"current_time_per_area","unit":"A·s^0.5/mm²"},"value":41,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r3/beta","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":3,"column":"beta","row_label":"Lead or lead alloy (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"0 ℃电阻温度系数倒数 β","unit":"K"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"lead_or_lead_alloy","material_role":"sheath_screen_armour"},"quantity":{"key":"resistance_temperature_coefficient_reciprocal_0c","name":"0 ℃电阻温度系数倒数 β","dimension":"temperature","unit":"K"},"value":230,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r3/sigma_c","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":3,"column":"sigma_c","row_label":"Lead or lead alloy (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"20 ℃载流部件体积热容 σc","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"lead_or_lead_alloy","material_role":"sheath_screen_armour"},"quantity":{"key":"volumetric_heat_capacity_20c","name":"20 ℃载流部件体积热容 σc","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":1450000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r3/rho20","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":3,"column":"rho20","row_label":"Lead or lead alloy (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"20 ℃电阻率 ρ20","unit":"Ω·m"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"lead_or_lead_alloy","material_role":"sheath_screen_armour"},"quantity":{"key":"electrical_resistivity_20c","name":"20 ℃电阻率 ρ20","dimension":"electrical_resistivity","unit":"Ω·m"},"value":2.14e-07,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r4/K","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":4,"column":"K","row_label":"Steel (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"材料常数 K","unit":"A·s^0.5/mm²"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"steel","material_role":"sheath_screen_armour"},"quantity":{"key":"short_circuit_material_k","name":"材料常数 K","dimension":"current_time_per_area","unit":"A·s^0.5/mm²"},"value":78,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r4/beta","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":4,"column":"beta","row_label":"Steel (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"0 ℃电阻温度系数倒数 β","unit":"K"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"steel","material_role":"sheath_screen_armour"},"quantity":{"key":"resistance_temperature_coefficient_reciprocal_0c","name":"0 ℃电阻温度系数倒数 β","dimension":"temperature","unit":"K"},"value":202,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r4/sigma_c","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":4,"column":"sigma_c","row_label":"Steel (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"20 ℃载流部件体积热容 σc","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"steel","material_role":"sheath_screen_armour"},"quantity":{"key":"volumetric_heat_capacity_20c","name":"20 ℃载流部件体积热容 σc","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":3800000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r4/rho20","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":4,"column":"rho20","row_label":"Steel (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"20 ℃电阻率 ρ20","unit":"Ω·m"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"steel","material_role":"sheath_screen_armour"},"quantity":{"key":"electrical_resistivity_20c","name":"20 ℃电阻率 ρ20","dimension":"electrical_resistivity","unit":"Ω·m"},"value":1.38e-07,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r5/K","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":5,"column":"K","row_label":"Bronze (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"材料常数 K","unit":"A·s^0.5/mm²"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"bronze","material_role":"sheath_screen_armour"},"quantity":{"key":"short_circuit_material_k","name":"材料常数 K","dimension":"current_time_per_area","unit":"A·s^0.5/mm²"},"value":180,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r5/beta","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":5,"column":"beta","row_label":"Bronze (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"0 ℃电阻温度系数倒数 β","unit":"K"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"bronze","material_role":"sheath_screen_armour"},"quantity":{"key":"resistance_temperature_coefficient_reciprocal_0c","name":"0 ℃电阻温度系数倒数 β","dimension":"temperature","unit":"K"},"value":313,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r5/sigma_c","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":5,"column":"sigma_c","row_label":"Bronze (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"20 ℃载流部件体积热容 σc","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"bronze","material_role":"sheath_screen_armour"},"quantity":{"key":"volumetric_heat_capacity_20c","name":"20 ℃载流部件体积热容 σc","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":3400000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r5/rho20","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":5,"column":"rho20","row_label":"Bronze (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"20 ℃电阻率 ρ20","unit":"Ω·m"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"bronze","material_role":"sheath_screen_armour"},"quantity":{"key":"electrical_resistivity_20c","name":"20 ℃电阻率 ρ20","dimension":"electrical_resistivity","unit":"Ω·m"},"value":3.5e-08,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r6/K","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":6,"column":"K","row_label":"Aluminium (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"材料常数 K","unit":"A·s^0.5/mm²"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"aluminium","material_role":"sheath_screen_armour"},"quantity":{"key":"short_circuit_material_k","name":"材料常数 K","dimension":"current_time_per_area","unit":"A·s^0.5/mm²"},"value":148,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r6/beta","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":6,"column":"beta","row_label":"Aluminium (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"0 ℃电阻温度系数倒数 β","unit":"K"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"aluminium","material_role":"sheath_screen_armour"},"quantity":{"key":"resistance_temperature_coefficient_reciprocal_0c","name":"0 ℃电阻温度系数倒数 β","dimension":"temperature","unit":"K"},"value":228,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r6/sigma_c","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":6,"column":"sigma_c","row_label":"Aluminium (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"20 ℃载流部件体积热容 σc","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"aluminium","material_role":"sheath_screen_armour"},"quantity":{"key":"volumetric_heat_capacity_20c","name":"20 ℃载流部件体积热容 σc","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2500000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-material-constants/r6/rho20","standard":"IEC 60949","edition":"1988","clause":"3","table":"Table I","title":"载流金属材料常数","row":6,"column":"rho20","row_label":"Aluminium (sheaths, screens and armour)","axes":{},"column_conditions":{},"column_header":{"name":"20 ℃电阻率 ρ20","unit":"Ω·m"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"aluminium","material_role":"sheath_screen_armour"},"quantity":{"key":"electrical_resistivity_20c","name":"20 ℃电阻率 ρ20","dimension":"electrical_resistivity","unit":"Ω·m"},"value":2.84e-08,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜仅出现在原表导体组；其材料常数可供方法插件显式选用纯铜材料依据，不能伪造铜屏蔽专有一行。K为原表取整值，按定义重算不会逐位相同。σc是20 ℃的标准参数，不声明配方及宽温域实测认证。"],"verification":{"status":"verified","evidence_id":"sc-material-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r1/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":1,"column":"rho","row_label":"Impregnated paper in solid type cables","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"impregnated_paper","material_role":"insulation","application_case":"short_circuit_non_adiabatic","specific_construction":"solid_type"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":6,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r1/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":1,"column":"sigma","row_label":"Impregnated paper in solid type cables","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"impregnated_paper","material_role":"insulation","application_case":"short_circuit_non_adiabatic","specific_construction":"solid_type"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2000000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r2/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":2,"column":"rho","row_label":"Impregnated paper in oil-filled cables","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"impregnated_paper","material_role":"insulation","application_case":"short_circuit_non_adiabatic","specific_construction":"oil_filled"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r2/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":2,"column":"sigma","row_label":"Impregnated paper in oil-filled cables","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"impregnated_paper","material_role":"insulation","application_case":"short_circuit_non_adiabatic","specific_construction":"oil_filled"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2000000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r3/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":3,"column":"rho","row_label":"Oil","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"oil","material_role":"insulation","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":7,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r3/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":3,"column":"sigma","row_label":"Oil","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"oil","material_role":"insulation","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":1700000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r4/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":4,"column":"rho","row_label":"PE","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PE","material_role":"insulation","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":3.5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r4/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":4,"column":"sigma","row_label":"PE","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PE","material_role":"insulation","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2400000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r5/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":5,"column":"rho","row_label":"XLPE","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"XLPE","material_role":"insulation","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":3.5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r5/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":5,"column":"sigma","row_label":"XLPE","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"XLPE","material_role":"insulation","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2400000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r6/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":6,"column":"rho","row_label":"PVC: up to and including 3 kV cables","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PVC","material_role":"insulation","application_case":"short_circuit_non_adiabatic","u_v":{"lte":3000}},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r6/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":6,"column":"sigma","row_label":"PVC: up to and including 3 kV cables","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PVC","material_role":"insulation","application_case":"short_circuit_non_adiabatic","u_v":{"lte":3000}},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":1700000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r7/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":7,"column":"rho","row_label":"PVC: greater than 3 kV cables","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PVC","material_role":"insulation","application_case":"short_circuit_non_adiabatic","u_v":{"gt":3000}},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":6,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r7/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":7,"column":"sigma","row_label":"PVC: greater than 3 kV cables","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PVC","material_role":"insulation","application_case":"short_circuit_non_adiabatic","u_v":{"gt":3000}},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":1700000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r8/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":8,"column":"rho","row_label":"EPR: up to and including 3 kV cables","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"EPR","material_role":"insulation","application_case":"short_circuit_non_adiabatic","u_v":{"lte":3000}},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":3.5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r8/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":8,"column":"sigma","row_label":"EPR: up to and including 3 kV cables","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"EPR","material_role":"insulation","application_case":"short_circuit_non_adiabatic","u_v":{"lte":3000}},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2000000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r9/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":9,"column":"rho","row_label":"EPR: greater than 3 kV cables","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"EPR","material_role":"insulation","application_case":"short_circuit_non_adiabatic","u_v":{"gt":3000}},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r9/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":9,"column":"sigma","row_label":"EPR: greater than 3 kV cables","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"EPR","material_role":"insulation","application_case":"short_circuit_non_adiabatic","u_v":{"gt":3000}},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2000000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r10/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":10,"column":"rho","row_label":"Butyl rubber","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"butyl_rubber","material_role":"insulation","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r10/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":10,"column":"sigma","row_label":"Butyl rubber","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"butyl_rubber","material_role":"insulation","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2000000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r11/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":11,"column":"rho","row_label":"Rubber (natural)","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"natural_rubber","material_role":"insulation","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r11/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":11,"column":"sigma","row_label":"Rubber (natural)","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"natural_rubber","material_role":"insulation","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2000000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r12/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":12,"column":"rho","row_label":"Compounded jute and fibrous materials","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"compounded_jute_fibrous","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":6,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r12/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":12,"column":"sigma","row_label":"Compounded jute and fibrous materials","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"compounded_jute_fibrous","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2000000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r13/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":13,"column":"rho","row_label":"Rubber sandwich protection","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"rubber_sandwich","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":6,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r13/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":13,"column":"sigma","row_label":"Rubber sandwich protection","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"rubber_sandwich","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2000000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r14/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":14,"column":"rho","row_label":"Polychloroprene","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"polychloroprene","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":5.5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r14/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":14,"column":"sigma","row_label":"Polychloroprene","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"polychloroprene","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2000000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r15/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":15,"column":"rho","row_label":"PVC: up to and including 35 kV cables","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PVC","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic","u_v":{"lte":35000}},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r15/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":15,"column":"sigma","row_label":"PVC: up to and including 35 kV cables","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PVC","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic","u_v":{"lte":35000}},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":1700000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r16/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":16,"column":"rho","row_label":"PVC: greater than 35 kV cables","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PVC","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic","u_v":{"gt":35000}},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":6,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r16/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":16,"column":"sigma","row_label":"PVC: greater than 35 kV cables","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PVC","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic","u_v":{"gt":35000}},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":1700000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r17/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":17,"column":"rho","row_label":"PVC/bitumen on corrugated aluminium sheaths","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PVC_bitumen","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic","specific_construction":"corrugated_aluminium_sheath"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":6,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r17/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":17,"column":"sigma","row_label":"PVC/bitumen on corrugated aluminium sheaths","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PVC_bitumen","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic","specific_construction":"corrugated_aluminium_sheath"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":1700000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r18/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":18,"column":"rho","row_label":"PE (protective covering)","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PE","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":3.5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r18/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":18,"column":"sigma","row_label":"PE (protective covering)","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"PE","material_role":"protective_covering","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2400000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r19/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":19,"column":"rho","row_label":"Semi-conducting XLPE and PE","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"semiconducting_XLPE_PE","material_role":"other_component","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":2.5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r19/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":19,"column":"sigma","row_label":"Semi-conducting XLPE and PE","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"semiconducting_XLPE_PE","material_role":"other_component","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2400000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r20/rho","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":20,"column":"rho","row_label":"Semi-conducting EPR","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"semiconducting_EPR","material_role":"other_component","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":3.5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adjacent-thermal/r20/sigma","standard":"IEC 60949","edition":"1988","clause":"5.1 / 6.1","table":"Table II","title":"相邻材料热常数","row":20,"column":"sigma","row_label":"Semi-conducting EPR","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":17,"pdf_page":7,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"material":"semiconducting_EPR","material_role":"other_component","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2100000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","参数供IEC60949短路非绝热方法；未报告配方、温度/密度/含水率范围。不得自动提升为城南暂态或现场材料参数。半导电XLPE/PE是原表同一材料组，不细分配方。PVC电压条件原表仅称电缆kV，字段u_v保留这一原表条件，不推断U0。","暂态采用范围复核：该表提供短路非绝热方法的材料参考常数，没有城南半导电配方、密度、工作温域或暂态试验认证；可供工程师显式比对候选物性，不能自动选为110kV暂态现场值。application_case仍固定short_circuit_non_adiabatic，不新增跨方法默认分支。"],"verification":{"status":"verified","evidence_id":"sc-adjacent-thermal","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r1/cu_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":1,"column":"cu_X","row_label":"PVC: <= 3 kV","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"PVC","application_case":"conductor_or_spaced_wire_screen","u_v":{"lte":3000},"conductor_material":"copper"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.29,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r1/cu_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":1,"column":"cu_Y","row_label":"PVC: <= 3 kV","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"PVC","application_case":"conductor_or_spaced_wire_screen","u_v":{"lte":3000},"conductor_material":"copper"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.06,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r1/al_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":1,"column":"al_X","row_label":"PVC: <= 3 kV","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"PVC","application_case":"conductor_or_spaced_wire_screen","u_v":{"lte":3000},"conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.4,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r1/al_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":1,"column":"al_Y","row_label":"PVC: <= 3 kV","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"PVC","application_case":"conductor_or_spaced_wire_screen","u_v":{"lte":3000},"conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.08,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r2/cu_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":2,"column":"cu_X","row_label":"PVC: > 3 kV","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"PVC","application_case":"conductor_or_spaced_wire_screen","u_v":{"gt":3000},"conductor_material":"copper"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.27,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r2/cu_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":2,"column":"cu_Y","row_label":"PVC: > 3 kV","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"PVC","application_case":"conductor_or_spaced_wire_screen","u_v":{"gt":3000},"conductor_material":"copper"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.05,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r2/al_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":2,"column":"al_X","row_label":"PVC: > 3 kV","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"PVC","application_case":"conductor_or_spaced_wire_screen","u_v":{"gt":3000},"conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.37,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r2/al_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":2,"column":"al_Y","row_label":"PVC: > 3 kV","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"PVC","application_case":"conductor_or_spaced_wire_screen","u_v":{"gt":3000},"conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.07,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r3/cu_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":3,"column":"cu_X","row_label":"XLPE","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"XLPE","application_case":"conductor_or_spaced_wire_screen","conductor_material":"copper"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.41,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r3/cu_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":3,"column":"cu_Y","row_label":"XLPE","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"XLPE","application_case":"conductor_or_spaced_wire_screen","conductor_material":"copper"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.12,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r3/al_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":3,"column":"al_X","row_label":"XLPE","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"XLPE","application_case":"conductor_or_spaced_wire_screen","conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.57,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r3/al_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":3,"column":"al_Y","row_label":"XLPE","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"XLPE","application_case":"conductor_or_spaced_wire_screen","conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.16,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r4/cu_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":4,"column":"cu_X","row_label":"EPR: <= 3 kV","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"EPR","application_case":"conductor_or_spaced_wire_screen","u_v":{"lte":3000},"conductor_material":"copper"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.38,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r4/cu_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":4,"column":"cu_Y","row_label":"EPR: <= 3 kV","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"EPR","application_case":"conductor_or_spaced_wire_screen","u_v":{"lte":3000},"conductor_material":"copper"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.1,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r4/al_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":4,"column":"al_X","row_label":"EPR: <= 3 kV","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"EPR","application_case":"conductor_or_spaced_wire_screen","u_v":{"lte":3000},"conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.52,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r4/al_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":4,"column":"al_Y","row_label":"EPR: <= 3 kV","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"EPR","application_case":"conductor_or_spaced_wire_screen","u_v":{"lte":3000},"conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.14,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r5/cu_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":5,"column":"cu_X","row_label":"EPR: > 3 kV","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"EPR","application_case":"conductor_or_spaced_wire_screen","u_v":{"gt":3000},"conductor_material":"copper"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.32,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r5/cu_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":5,"column":"cu_Y","row_label":"EPR: > 3 kV","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"EPR","application_case":"conductor_or_spaced_wire_screen","u_v":{"gt":3000},"conductor_material":"copper"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.07,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r5/al_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":5,"column":"al_X","row_label":"EPR: > 3 kV","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"EPR","application_case":"conductor_or_spaced_wire_screen","u_v":{"gt":3000},"conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.44,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r5/al_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":5,"column":"al_Y","row_label":"EPR: > 3 kV","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"EPR","application_case":"conductor_or_spaced_wire_screen","u_v":{"gt":3000},"conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.1,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r6/cu_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":6,"column":"cu_X","row_label":"Paper: oil-filled","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"paper","application_case":"conductor_or_spaced_wire_screen","insulation_system":"oil_filled","conductor_material":"copper"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.45,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r6/cu_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":6,"column":"cu_Y","row_label":"Paper: oil-filled","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"paper","application_case":"conductor_or_spaced_wire_screen","insulation_system":"oil_filled","conductor_material":"copper"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.14,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r6/al_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":6,"column":"al_X","row_label":"Paper: oil-filled","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"paper","application_case":"conductor_or_spaced_wire_screen","insulation_system":"oil_filled","conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.62,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r6/al_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":6,"column":"al_Y","row_label":"Paper: oil-filled","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"paper","application_case":"conductor_or_spaced_wire_screen","insulation_system":"oil_filled","conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.2,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r7/cu_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":7,"column":"cu_X","row_label":"Paper: others","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"paper","application_case":"conductor_or_spaced_wire_screen","insulation_system":"others","conductor_material":"copper"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.29,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r7/cu_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":7,"column":"cu_Y","row_label":"Paper: others","axes":{},"column_conditions":{"conductor_material":"copper"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"paper","application_case":"conductor_or_spaced_wire_screen","insulation_system":"others","conductor_material":"copper"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.06,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r7/al_X","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":7,"column":"al_X","row_label":"Paper: others","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 X","unit":"mm/s^0.5"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"paper","application_case":"conductor_or_spaced_wire_screen","insulation_system":"others","conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_X","name":"非绝热参数 X","dimension":"length_per_time_sqrt","unit":"mm/s^0.5"},"value":0.4,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-simplified-constants/r7/al_Y","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"Table III","title":"导体或疏离屏蔽丝非绝热简式参数","row":7,"column":"al_Y","row_label":"Paper: others","axes":{},"column_conditions":{"conductor_material":"aluminium"},"column_header":{"name":"非绝热参数 Y","unit":"mm²/s"},"printed_page":19,"pdf_page":8,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"insulation":"paper","application_case":"conductor_or_spaced_wire_screen","insulation_system":"others","conductor_material":"aluminium"},"quantity":{"key":"non_adiabatic_Y","name":"非绝热参数 Y","dimension":"area_per_time","unit":"mm²/s"},"value":0.08,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","热接触系数0.7已包含在X/Y中，充油1.0；不得再乘一次F。适用导体/满足5.3条件的疏离屏蔽丝，铜带不得套用。"],"verification":{"status":"verified","evidence_id":"sc-simplified-constants","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-gas-pressure-paper/r1/rho","standard":"IEC 60949","edition":"1988/AMD1:2008","clause":"Table II amendment","table":"Table II insertion","title":"AMD1新增内气压纸绝缘热参数","row":1,"column":"rho","row_label":"预浸渍纸绝缘","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":3,"pdf_page":5,"source_file":"IEC-60949-1988-AMD1-2008-preview.pdf","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36","conditions":{"material":"paper","material_role":"insulation","specific_construction":"internal_gas_pressure_pre_impregnated","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":6.5,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-gas-pressure-paper","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36"}],"note":"AMD1原文mass-impregnated；独立路线复读纠正误读，数值一致"}},{"id":"sc-gas-pressure-paper/r1/sigma","standard":"IEC 60949","edition":"1988/AMD1:2008","clause":"Table II amendment","table":"Table II insertion","title":"AMD1新增内气压纸绝缘热参数","row":1,"column":"sigma","row_label":"预浸渍纸绝缘","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":3,"pdf_page":5,"source_file":"IEC-60949-1988-AMD1-2008-preview.pdf","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36","conditions":{"material":"paper","material_role":"insulation","specific_construction":"internal_gas_pressure_pre_impregnated","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2000000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-gas-pressure-paper","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36"}],"note":"AMD1原文mass-impregnated；独立路线复读纠正误读，数值一致"}},{"id":"sc-gas-pressure-paper/r2/rho","standard":"IEC 60949","edition":"1988/AMD1:2008","clause":"Table II amendment","table":"Table II insertion","title":"AMD1新增内气压纸绝缘热参数","row":2,"column":"rho","row_label":"整体浸渍纸绝缘","axes":{},"column_conditions":{},"column_header":{"name":"热阻率 ρ","unit":"K·m/W"},"printed_page":3,"pdf_page":5,"source_file":"IEC-60949-1988-AMD1-2008-preview.pdf","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36","conditions":{"material":"paper","material_role":"insulation","specific_construction":"internal_gas_pressure_mass_impregnated","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"thermal_resistivity","name":"热阻率 ρ","dimension":"thermal_resistivity","unit":"K·m/W"},"value":6,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-gas-pressure-paper","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36"}],"note":"AMD1原文mass-impregnated；独立路线复读纠正误读，数值一致"}},{"id":"sc-gas-pressure-paper/r2/sigma","standard":"IEC 60949","edition":"1988/AMD1:2008","clause":"Table II amendment","table":"Table II insertion","title":"AMD1新增内气压纸绝缘热参数","row":2,"column":"sigma","row_label":"整体浸渍纸绝缘","axes":{},"column_conditions":{},"column_header":{"name":"体积热容 σ","unit":"J/(m³·K)"},"printed_page":3,"pdf_page":5,"source_file":"IEC-60949-1988-AMD1-2008-preview.pdf","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36","conditions":{"material":"paper","material_role":"insulation","specific_construction":"internal_gas_pressure_mass_impregnated","application_case":"short_circuit_non_adiabatic"},"quantity":{"key":"volumetric_heat_capacity","name":"体积热容 σ","dimension":"volumetric_heat_capacity","unit":"J/(m³·K)"},"value":2000000.0,"semantic":"standard_reference","criterion":"reference_parameter","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-gas-pressure-paper","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36"}],"note":"AMD1原文mass-impregnated；独立路线复读纠正误读，数值一致"}},{"id":"sc-conductor-simplified/r1/non_adiabatic_conductor_simplified_formula","standard":"IEC 60949","edition":"1988","clause":"5.2","table":"5.2","title":"导体与疏离丝非绝热简式","row":1,"column":"non_adiabatic_conductor_simplified_formula","row_label":"导体与疏离丝非绝热简式","axes":{},"column_conditions":{},"column_header":{"name":"导体与疏离丝非绝热简式","unit":"1"},"printed_page":13,"pdf_page":5,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"application_case":"conductor_or_spaced_wire_screen"},"quantity":{"key":"non_adiabatic_conductor_simplified_formula","name":"导体与疏离丝非绝热简式","dimension":"dimensionless","unit":"1"},"value":{"expression":"epsilon = sqrt(1 + X sqrt(t/S) + Y (t/S))","units":{"t":"s","S":"mm²","X":"mm/s^0.5","Y":"mm²/s"},"parameter_table":"Table III","contact_factor_already_in_X_Y":true,"execution":"method_plugin_only"},"semantic":"standard_reference","criterion":"formula_basis","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","铜带屏蔽不适用；5.3.1只在完全包埋且丝间距至少一根丝直径等适用条件成立时可采用此简式。"],"verification":{"status":"verified","evidence_id":"sc-conductor-simplified","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adiabatic-current/r1/adiabatic_short_circuit_formula","standard":"IEC 60949","edition":"1988","clause":"3","table":"3","title":"绝热短路电流公式","row":1,"column":"adiabatic_short_circuit_formula","row_label":"绝热短路电流公式","axes":{},"column_conditions":{},"column_header":{"name":"绝热短路电流公式","unit":"1"},"printed_page":9,"pdf_page":3,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{},"quantity":{"key":"adiabatic_short_circuit_formula","name":"绝热短路电流公式","dimension":"dimensionless","unit":"1"},"value":{"expression":"I_AD^2 t = K^2 S^2 ln((theta_f + beta)/(theta_i + beta))","units":{"I_AD":"A","t":"s","K":"A·s^0.5/mm²","S":"mm²","theta_f":"℃","theta_i":"℃","beta":"K"},"requires_engineering_inputs":["S","t","theta_i","theta_f"],"execution":"method_plugin_only"},"semantic":"standard_reference","criterion":"formula_basis","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-adiabatic-current","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-k-definition/r1/short_circuit_k_definition","standard":"IEC 60949","edition":"1988","clause":"3","table":"3","title":"K的材料参数定义","row":1,"column":"short_circuit_k_definition","row_label":"K的材料参数定义","axes":{},"column_conditions":{},"column_header":{"name":"K的材料参数定义","unit":"1"},"printed_page":11,"pdf_page":4,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{},"quantity":{"key":"short_circuit_k_definition","name":"K的材料参数定义","dimension":"dimensionless","unit":"1"},"value":{"expression":"K = sqrt(sigma_c (beta + 20) * 10^-12 / rho_20)","units":{"sigma_c":"J/(m³·K)","beta":"K","rho_20":"Ω·m","K":"A·s^0.5/mm²"},"execution":"method_plugin_only"},"semantic":"standard_reference","criterion":"formula_basis","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-k-definition","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-permissible-current/r1/short_circuit_correction_formula","standard":"IEC 60949","edition":"1988","clause":"2","table":"2","title":"绝热与非绝热电流关系","row":1,"column":"short_circuit_correction_formula","row_label":"绝热与非绝热电流关系","axes":{},"column_conditions":{},"column_header":{"name":"绝热与非绝热电流关系","unit":"1"},"printed_page":9,"pdf_page":3,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{},"quantity":{"key":"short_circuit_correction_formula","name":"绝热与非绝热电流关系","dimension":"dimensionless","unit":"1"},"value":{"expression":"I = epsilon * I_AD","adiabatic_epsilon":1,"execution":"method_plugin_only"},"semantic":"standard_reference","criterion":"formula_basis","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-permissible-current","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-time-applicability/r1/short_circuit_time_applicability","standard":"IEC 60949","edition":"1988","clause":"Introduction","table":"Introduction","title":"短路持续时间适用说明","row":1,"column":"short_circuit_time_applicability","row_label":"短路持续时间适用说明","axes":{},"column_conditions":{},"column_header":{"name":"短路持续时间适用说明","unit":"1"},"printed_page":7,"pdf_page":2,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{},"quantity":{"key":"short_circuit_time_applicability","name":"短路持续时间适用说明","dimension":"dimensionless","unit":"1"},"value":{"non_adiabatic_duration_scope":"all_short_circuit_durations","arbitrary_1_to_5_s_range":"not_prescribed","adiabatic_assumption":"heat_retained_in_current_carrying_component"},"semantic":"standard_reference","criterion":"application_rule","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","all durations是原文方法说明，不是无限时间现场认证；材料温限和其物性/结构假设仍须满足。"],"verification":{"status":"verified","evidence_id":"sc-time-applicability","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-adiabatic-ratio/r1/adiabatic_improvement_ratio","standard":"IEC 60949","edition":"1988","clause":"Introduction / Appendix A(A)","table":"Introduction / Appendix A(A)","title":"导体忽略非绝热增益的比值条件","row":1,"column":"adiabatic_improvement_ratio","row_label":"导体忽略非绝热增益的比值条件","axes":{},"column_conditions":{},"column_header":{"name":"导体忽略非绝热增益的比值条件","unit":"1"},"printed_page":7,"pdf_page":2,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"application_case":"usual_power_cable_conductor"},"quantity":{"key":"adiabatic_improvement_ratio","name":"导体忽略非绝热增益的比值条件","dimension":"dimensionless","unit":"1"},"value":{"ratio":"t/S","less_than":0.1,"unit":"s/mm²","meaning":"usual_power_cable_conductors_improvement_negligible","minimum_useful_current_improvement_fraction":0.05},"semantic":"standard_reference","criterion":"application_rule","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","该比值说明限通常电力电缆导体；不得给铜带屏蔽统一认定忽略增益。附录A重述在印刷25/PDF11。"],"verification":{"status":"verified","evidence_id":"sc-adiabatic-ratio","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-conductor-general/r1/non_adiabatic_conductor_formula","standard":"IEC 60949","edition":"1988","clause":"5.1","table":"5.1","title":"导体与疏离丝非绝热通式","row":1,"column":"non_adiabatic_conductor_formula","row_label":"导体与疏离丝非绝热通式","axes":{},"column_conditions":{},"column_header":{"name":"导体与疏离丝非绝热通式","unit":"1"},"printed_page":11,"pdf_page":4,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"application_case":"conductor_or_spaced_wire_screen"},"quantity":{"key":"non_adiabatic_conductor_formula","name":"导体与疏离丝非绝热通式","dimension":"dimensionless","unit":"1"},"value":{"expression":"epsilon = sqrt(1 + F A sqrt(t/S) + F^2 B (t/S))","A":"(C1/sigma_c)*sqrt(sigma_i/rho_i)","B":"(C2/sigma_c)*(sigma_i/rho_i)","C1":2464,"C1_unit":"mm/m","C2":1.22,"C2_unit":"K·m·mm²/J","execution":"method_plugin_only"},"semantic":"standard_reference","criterion":"formula_basis","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-conductor-general","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-screen-general/r1/non_adiabatic_screen_formula","standard":"IEC 60949","edition":"1988","clause":"6.1","table":"6.1","title":"护套屏蔽铠装非绝热修正式","row":1,"column":"non_adiabatic_screen_formula","row_label":"护套屏蔽铠装非绝热修正式","axes":{},"column_conditions":{},"column_header":{"name":"护套屏蔽铠装非绝热修正式","unit":"1"},"printed_page":13,"pdf_page":5,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"application_case":"sheath_screen_armour"},"quantity":{"key":"non_adiabatic_screen_formula","name":"护套屏蔽铠装非绝热修正式","dimension":"dimensionless","unit":"1"},"value":{"expression":"epsilon = 1 + 0.61 M sqrt(t) - 0.069 (M sqrt(t))^2 + 0.0043 (M sqrt(t))^3","M":"F*(sqrt(sigma_2/rho_2)+sqrt(sigma_3/rho_3))/(2*sigma_1*delta*10^-3)","units":{"t":"s","delta":"mm","sigma_1":"J/(m³·K)","sigma_2":"J/(m³·K)","sigma_3":"J/(m³·K)","rho_2":"K·m/W","rho_3":"K·m/W"},"execution":"method_plugin_only"},"semantic":"standard_reference","criterion":"formula_basis","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","公式在13页开始，参数释义和F条件延续15页/PDF6；带材的S按6.3分支，不能拿πdδ替代螺旋带的几何截面。"],"verification":{"status":"verified","evidence_id":"sc-screen-general","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-fully-embedded-wire/r1/screen_wire_non_adiabatic_rule","standard":"IEC 60949","edition":"1988","clause":"5.3.1","table":"5.3.1","title":"完全包埋疏离屏蔽丝","row":1,"column":"screen_wire_non_adiabatic_rule","row_label":"完全包埋疏离屏蔽丝","axes":{},"column_conditions":{},"column_header":{"name":"完全包埋疏离屏蔽丝","unit":"1"},"printed_page":13,"pdf_page":5,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"screen_kind":"isolated_wire","specific_construction":"fully_embedded"},"quantity":{"key":"screen_wire_non_adiabatic_rule","name":"完全包埋疏离屏蔽丝","dimension":"dimensionless","unit":"1"},"value":{"minimum_separation":"one_wire_diameter","surroundings":"fully_non_metallic","thin_equalizing_tapes":"ignored","area_basis":"single_wire","current_sum":"per_wire_times_count","general_formula_F":0.7},"semantic":"standard_reference","criterion":"application_rule","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-fully-embedded-wire","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-partially-embedded-wire/r1/screen_wire_non_adiabatic_rule","standard":"IEC 60949","edition":"1988","clause":"5.3.2","table":"5.3.2","title":"有气隙疏离屏蔽丝","row":1,"column":"screen_wire_non_adiabatic_rule","row_label":"有气隙疏离屏蔽丝","axes":{},"column_conditions":{},"column_header":{"name":"有气隙疏离屏蔽丝","unit":"1"},"printed_page":13,"pdf_page":5,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"screen_kind":"isolated_wire","specific_construction":"not_fully_embedded"},"quantity":{"key":"screen_wire_non_adiabatic_rule","name":"有气隙疏离屏蔽丝","dimension":"dimensionless","unit":"1"},"value":{"surroundings":"extruded_tube_with_air_spaces","thin_equalizing_tapes":"ignored","area_basis":"single_wire","current_sum":"per_wire_times_count","two_adjacent_materials":"arithmetic_average_thermal_resistivity_and_capacity","general_formula_F":0.5},"semantic":"standard_reference","criterion":"application_rule","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-partially-embedded-wire","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-screen-contact/r1/screen_thermal_contact_factor_rule","standard":"IEC 60949","edition":"1988","clause":"6.1","table":"6.1","title":"屏蔽护套铠装热接触系数","row":1,"column":"screen_thermal_contact_factor_rule","row_label":"屏蔽护套铠装热接触系数","axes":{},"column_conditions":{},"column_header":{"name":"屏蔽护套铠装热接触系数","unit":"1"},"printed_page":15,"pdf_page":6,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"application_case":"sheath_screen_armour"},"quantity":{"key":"screen_thermal_contact_factor_rule","name":"屏蔽护套铠装热接触系数","dimension":"dimensionless","unit":"1"},"value":{"recommended":0.7,"completely_bonded_one_side":0.9},"semantic":"standard_reference","criterion":"application_rule","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-screen-contact","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-tubular-area/r1/short_circuit_geometrical_area_formula","standard":"IEC 60949","edition":"1988","clause":"6.2","table":"6.2","title":"管状护套的短路截面积","row":1,"column":"short_circuit_geometrical_area_formula","row_label":"管状护套的短路截面积","axes":{},"column_conditions":{},"column_header":{"name":"管状护套的短路截面积","unit":"1"},"printed_page":15,"pdf_page":6,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"screen_construction":"tubular_sheath"},"quantity":{"key":"short_circuit_geometrical_area_formula","name":"管状护套的短路截面积","dimension":"dimensionless","unit":"1"},"value":{"expression":"S = pi*d*delta","units":{"S":"mm²","d":"mm","delta":"mm"},"corrugated_mean_diameter":"(D_it+D_oc)/2","intimate_contact_F":1,"execution":"method_plugin_only"},"semantic":"standard_reference","criterion":"formula_basis","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-tubular-area","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-longitudinal-tape-area/r1/short_circuit_geometrical_area_formula","standard":"IEC 60949","edition":"1988","clause":"6.3.1","table":"6.3.1","title":"纵向金属带短路截面积","row":1,"column":"short_circuit_geometrical_area_formula","row_label":"纵向金属带短路截面积","axes":{},"column_conditions":{},"column_header":{"name":"纵向金属带短路截面积","unit":"1"},"printed_page":15,"pdf_page":6,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"screen_construction":"longitudinal_tape"},"quantity":{"key":"short_circuit_geometrical_area_formula","name":"纵向金属带短路截面积","dimension":"dimensionless","unit":"1"},"value":{"expression":"S = w*delta","units":{"S":"mm²","w":"mm","delta":"mm"},"overlap_width_fraction_max":0.1,"execution":"method_plugin_only"},"semantic":"standard_reference","criterion":"formula_basis","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-longitudinal-tape-area","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-helical-tape-area/r1/short_circuit_geometrical_area_formula","standard":"IEC 60949","edition":"1988","clause":"6.3.2","table":"6.3.2","title":"螺旋金属带短路截面积","row":1,"column":"short_circuit_geometrical_area_formula","row_label":"螺旋金属带短路截面积","axes":{},"column_conditions":{},"column_header":{"name":"螺旋金属带短路截面积","unit":"1"},"printed_page":15,"pdf_page":6,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"screen_construction":"helically_lapped_tape"},"quantity":{"key":"short_circuit_geometrical_area_formula","name":"螺旋金属带短路截面积","dimension":"dimensionless","unit":"1"},"value":{"expression":"S = n*w*delta","units":{"S":"mm²","n":"1","w":"mm","delta":"mm"},"inter_turn_inter_tape_contact":"not_assumed","current_path":"along_helix","execution":"method_plugin_only"},"semantic":"standard_reference","criterion":"formula_basis","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-helical-tape-area","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-touching-wire-area/r1/short_circuit_geometrical_area_rule","standard":"IEC 60949","edition":"1988","clause":"6.4","table":"6.4","title":"接触金属丝截面与厚度定义","row":1,"column":"short_circuit_geometrical_area_rule","row_label":"接触金属丝截面与厚度定义","axes":{},"column_conditions":{},"column_header":{"name":"接触金属丝截面与厚度定义","unit":"1"},"printed_page":15,"pdf_page":6,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"screen_construction":"touching_wires"},"quantity":{"key":"short_circuit_geometrical_area_rule","name":"接触金属丝截面与厚度定义","dimension":"dimensionless","unit":"1"},"value":{"area":"total_wire_cross_section","delta":"individual_wire_diameter"},"semantic":"standard_reference","criterion":"application_rule","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-touching-wire-area","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-wire-braid-area/r1/short_circuit_geometrical_area_rule","standard":"IEC 60949","edition":"1988","clause":"6.5","table":"6.5","title":"编织屏蔽截面与厚度定义","row":1,"column":"short_circuit_geometrical_area_rule","row_label":"编织屏蔽截面与厚度定义","axes":{},"column_conditions":{},"column_header":{"name":"编织屏蔽截面与厚度定义","unit":"1"},"printed_page":15,"pdf_page":6,"source_file":"IEC-60949-1988-English-pages.pdf","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2","conditions":{"screen_construction":"wire_braid"},"quantity":{"key":"short_circuit_geometrical_area_rule","name":"编织屏蔽截面与厚度定义","dimension":"dimensionless","unit":"1"},"value":{"area":"wire_count_times_individual_wire_area","delta":"twice_individual_wire_diameter"},"semantic":"standard_reference","criterion":"application_rule","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。"],"verification":{"status":"verified","evidence_id":"sc-wire-braid-area","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"b75b1b185529cb99cdf88a24c7700040c09ed366c805f760db6936ed87827de2"}],"note":"独立核验无差异"}},{"id":"sc-parallel-metal-current/r1/parallel_metal_short_circuit_rule","standard":"IEC 60949","edition":"1988/AMD1:2008","clause":"4 amendment","table":"4 amendment","title":"并联金属部件故障电流分配","row":1,"column":"parallel_metal_short_circuit_rule","row_label":"并联金属部件故障电流分配","axes":{},"column_conditions":{},"column_header":{"name":"并联金属部件故障电流分配","unit":"1"},"printed_page":2,"pdf_page":4,"source_file":"IEC-60949-1988-AMD1-2008-preview.pdf","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36","conditions":{},"quantity":{"key":"parallel_metal_short_circuit_rule","name":"并联金属部件故障电流分配","dimension":"dimensionless","unit":"1"},"value":{"current_ratio":"inverse_resistance_ratio","initial_temperature":"calculate_per_component_using_IEC_60287_2_1","final_temperature_limit":"per_component_adjacent_materials","same_temperature_for_all":"not_assumed"},"semantic":"standard_reference","criterion":"application_rule","limitations":["本记录是计算依据，插件不计算短路容量、不批准型号；工程师须提供故障电流、保护持续时间及每个载流金属部件的初始/允许终温。","原表材料角色和单位保留；不能把导体温限自动用作屏蔽/护套温限。","仅为指定版次依据，AMD1另列；1988 Table II不得冒称已合并修订单。","段落跨AMD1印刷2–3/PDF4–5。每个分支故障电流/电阻/接地连接由工程输入和方法插件处理。"],"verification":{"status":"verified","evidence_id":"sc-parallel-metal-current","methods":[{"id":"pdf_visual_route_a","description":"主代理直接读取完整PDF页图，逐行逐列转录，含原行条件及单位","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36"},{"id":"independent_pdf_visual_route_b","description":"独立代理未读取路线A，另读原PDF完整页图并独立转录；机械归一指数和核对，不复制路线A","source_sha256":"f9d9c0ee9f5b9d579947f360b8580f953a1cd4990a8357ba4008c90a2ef12d36"}],"note":"独立核验无差异"}}]
